

<!DOCTYPE html>
<html class="writer-html5" lang="en" >
<head>
  <meta charset="utf-8" />
  
  <meta name="viewport" content="width=device-width, initial-scale=1.0" />
  
  <title>EnergyPlus Simulation Settings &mdash; ClimateStudio latest documentation</title>
  

  
  <link rel="stylesheet" href="../_static/css/theme.css" type="text/css" />
  <link rel="stylesheet" href="../_static/pygments.css" type="text/css" />
  <link rel="stylesheet" href="../_static/theme_overrides.css" type="text/css" />

  
  
    <link rel="shortcut icon" href="../_static/favicon.ico"/>
  

  
  

  

  
  <!--[if lt IE 9]>
    <script src="../_static/js/html5shiv.min.js"></script>
  <![endif]-->
  
    
      <script type="text/javascript" id="documentation_options" data-url_root="../" src="../_static/documentation_options.js"></script>
        <script src="../_static/jquery.js"></script>
        <script src="../_static/underscore.js"></script>
        <script src="../_static/doctools.js"></script>
    
    <script type="text/javascript" src="../_static/js/theme.js"></script>

    
    <link rel="index" title="Index" href="../genindex.html" />
    <link rel="search" title="Search" href="../search.html" />
    <link rel="next" title="Thermal Zone Settings" href="thermalZoneSettings.html" />
    <link rel="prev" title="Manage Library" href="manageLibrary.html" /> 
</head>

<body class="wy-body-for-nav">

   
  <div class="wy-grid-for-nav">
    
    <nav data-toggle="wy-nav-shift" class="wy-nav-side">
      <div class="wy-side-scroll">
        <div class="wy-side-nav-search"  style="background: white" >
          

          
            <a href="../index.html" class="icon icon-home"> ClimateStudio
          

          
            
            <img src="../_static/ClimateStudio_logo.jpg" class="logo" alt="Logo"/>
          
          </a>

          

          
<div role="search">
  <form id="rtd-search-form" class="wy-form" action="../search.html" method="get">
    <input type="text" name="q" placeholder="Search docs" />
    <input type="hidden" name="check_keywords" value="yes" />
    <input type="hidden" name="area" value="default" />
  </form>
</div>

          
        </div>

        
        <div class="wy-menu wy-menu-vertical" data-spy="affix" role="navigation" aria-label="main navigation">
          
            
            
              
            
            
              <p class="caption"><span class="caption-text">Getting Started</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="requirements.html">Requirements</a></li>
<li class="toctree-l1"><a class="reference internal" href="installation.html">Installation</a></li>
<li class="toctree-l1"><a class="reference internal" href="learningClimateStudio.html">Learning ClimateStudio</a></li>
</ul>
<p class="caption"><span class="caption-text">ClimateStudio Workflows</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="siteAnalysis.html">Site Analysis</a></li>
<li class="toctree-l1"><a class="reference internal" href="point-in-timeIlluminance.html">Point-in-Time Illuminance</a></li>
<li class="toctree-l1"><a class="reference internal" href="daylightAvailability.html">Daylight Availability</a></li>
<li class="toctree-l1"><a class="reference internal" href="annualGlare.html">Annual Glare</a></li>
<li class="toctree-l1"><a class="reference internal" href="radianceRender.html">Radiance Render</a></li>
<li class="toctree-l1"><a class="reference internal" href="thermalModel.html">Thermal Model</a></li>
<li class="toctree-l1"><a class="reference internal" href="radiationMap.html">Radiation Map</a></li>
</ul>
<p class="caption"><span class="caption-text">Subpanels</span></p>
<ul class="current">
<li class="toctree-l1"><a class="reference internal" href="Location.html">Location</a></li>
<li class="toctree-l1"><a class="reference internal" href="assignMaterials.html">Assign Materials</a></li>
<li class="toctree-l1"><a class="reference internal" href="addAnalysisSurfaces.html">Add Analysis Surfaces</a></li>
<li class="toctree-l1"><a class="reference internal" href="sunPath.html">3D Sun Path</a></li>
<li class="toctree-l1"><a class="reference internal" href="addLuminaires.html">Add Luminaires</a></li>
<li class="toctree-l1"><a class="reference internal" href="addAreas.html">Add Areas</a></li>
<li class="toctree-l1"><a class="reference internal" href="sky.html">Sky</a></li>
<li class="toctree-l1"><a class="reference internal" href="addBlinds.html">Add Blinds</a></li>
<li class="toctree-l1"><a class="reference internal" href="addObjects.html">Add Objects</a></li>
<li class="toctree-l1"><a class="reference internal" href="path-tracingSettings.html">Path-tracing Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="manageLibrary.html">Manage Library Menu</a></li>
<li class="toctree-l1 current"><a class="current reference internal" href="#">EnergyPlus Simulation Settings</a><ul>
<li class="toctree-l2"><a class="reference internal" href="#advanced-energyplus-settings">Advanced EnergyPlus Settings</a></li>
</ul>
</li>
<li class="toctree-l1"><a class="reference internal" href="thermalZoneSettings.html">Thermal Zone Settings</a></li>
<li class="toctree-l1"><a class="reference internal" href="ScheduleEditor.html">Schedule Editor</a></li>
<li class="toctree-l1"><a class="reference internal" href="CS_Settings.html">CS Settings</a></li>
</ul>
<p class="caption"><span class="caption-text">Results</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="results.html">Results Panel</a></li>
<li class="toctree-l1"><a class="reference internal" href="ViewportDisplay.html">Viewport Display</a></li>
</ul>
<p class="caption"><span class="caption-text">FAQ</span></p>
<ul>
<li class="toctree-l1"><a class="reference internal" href="customRadianceMaterials.html">Custom Radiance Materials</a></li>
</ul>

            
          
        </div>
        
      </div>
    </nav>

    <section data-toggle="wy-nav-shift" class="wy-nav-content-wrap">

      
      <nav class="wy-nav-top" aria-label="top navigation">
        
          <i data-toggle="wy-nav-top" class="fa fa-bars"></i>
          <a href="../index.html">ClimateStudio</a>
        
      </nav>


      <div class="wy-nav-content">
        
        <div class="rst-content">
        
          

















<div role="navigation" aria-label="breadcrumbs navigation">

  <ul class="wy-breadcrumbs">
    
      <li><a href="../index.html" class="icon icon-home"></a> &raquo;</li>
        
      <li>EnergyPlus Simulation Settings</li>
    
    
      <li class="wy-breadcrumbs-aside">
        
          
        
      </li>
    
  </ul>

  
  <hr/>
</div>
          <div role="main" class="document" itemscope="itemscope" itemtype="http://schema.org/Article">
           <div itemprop="articleBody">
            
  <div class="section" id="energyplus-simulation-settings">
<h1>EnergyPlus Simulation Settings<a class="headerlink" href="#energyplus-simulation-settings" title="Permalink to this headline">¶</a></h1>
<p>This dialogue allows the user to set the start and end date of a simulation, as well as the time step at which the simulation results are being reported. EnergyPlus simulations are by default set to 4 times per hour (every 15 minutes). Results are usually saved at a one hour time steps and run through the whole calendar year. Changing these default settings causes the simulation results to not be displayed properly in the results panel.</p>
<div class="figure align-center">
<a class="reference internal image-reference" href="../_images/EnergyPlus.png"><img alt="../_images/EnergyPlus.png" src="../_images/EnergyPlus.png" style="width: 600px;" /></a>
</div>
<div class="section" id="advanced-energyplus-settings">
<h2>Advanced EnergyPlus Settings<a class="headerlink" href="#advanced-energyplus-settings" title="Permalink to this headline">¶</a></h2>
<p>Users should consult the <a class="reference external" href="https://energyplus.net/documentation">EnergyPlus Engineering Reference</a> before adjusting any of the settings under the <em>Advanced Settings</em> tab.</p>
<div class="figure align-center">
<a class="reference internal image-reference" href="../_images/EnergyplusAdvancedSettings.jpg"><img alt="../_images/EnergyplusAdvancedSettings.jpg" src="../_images/EnergyplusAdvancedSettings.jpg" style="width: 600px;" /></a>
</div>
<dl class="simple">
<dt><strong>Natural Ventilation Simulation</strong></dt><dd><p>ClimateStudio supports three modes of modeling natural airflow in buildings, simple airflow objects, airflow network and airflow network with CP input.</p>
</dd>
</dl>
<ul class="simple">
<li><p><cite>Simple airflow</cite> This is the default meode in which zone air is only  exchanged with the outside and estimated based on empirical formulae that rely on window opening sizes and orientation vis-à-vis current wind direction.</p></li>
<li><p><cite>Airflow network</cite> In this mode multi-zone airflow between zones can be modeled and visualized as well.</p></li>
<li><p><cite>Airflow network CP input</cite>  In this mode the multi-zone airflow network further accepts externally calculated pressure coefficients for individual external windows in a model.</p></li>
</ul>
<dl class="simple">
<dt><strong>Terrain | Weather file sensor height | Weather file air temperature</strong></dt><dd><p>ClimateStudio applies a correction factor on wind speed and ambient temperature values from the EPW weather file based on these three parameters.</p>
</dd>
<dt><strong>Ground Temperature</strong></dt><dd><p>The 12 values (in oC) provided indicate the monthly mean ground temperatures below the building. These inputs are used by EnergyPlus for any zone surface that is set to <cite>boundary condition ground</cite>. It is assumed that the ground temperature stays constant for the duration of a month. For this input one should not use the monthly unperturbed ground temperatures provided in the EPW file. Instead, a widely used rule of thumb is to set monthly ground temperatures at 2 oC below the mean indoor temperature of the zone above the ground.</p>
</dd>
<dt><strong>Ground Reflectance</strong></dt><dd><p>Uniform monthly reflectance of the ground that is used for solar radiation and daylight calculations.</p>
</dd>
</dl>
<p><strong>Solar Radiation Algorithm Settings</strong></p>
<ul class="simple">
<li><p><cite>Shading Calculation Method</cite> ClimateStudio supports two shading calculation methods. “PolygonClipping” calculates accurate shaded fractions by projecting shadow geometry. This algorithm is a legacy method and can be slow for complex geometries. “PixelCounting” computes shaded fraction by counting the number of pixels of a given surface from the position of the sun using computer graphics methods. [Hoover, J., &amp; Dogan, T. (2017). Fast and Robust External Solar Shading Calculations using the Pixel Counting Algorithm with Transparency. Building Simulation,(August), 1083-1091.] If <cite>PixelCounting</cite> is selected and GPU hardware (or GPU emulation) is not available, a warning will be displayed and EnergyPlus will revert to PolygonClipping. Unlike PolygonClipping, PixelCounting has no limitations related to zone concavity when used with any “FullInterior” solar distribution options (i.e., it can accommodate both concave and convex zones equally). Use of the PixelCounting method requires some overhead in passing instructions between the CPU and the GPU. For low numbers of shading surfaces (less than about 200 for most hardware), PolygonClipping requires less runtime than PixelCounting. However, PixelCounting runtime scales significantly better at higher numbers of shading surfaces. Some computers have multiple GPUs. In this case, the highest performance GPU is not always used by default. You may want to select which GPU is used when running EnergyPlus by setting the graphics performance preferences on your computer.</p></li>
<li><p><cite>Solar Distribution Calculation</cite> This parameter sets how EnergyPlus attributes solar radiation incident on a zone to different zone surfaces. While this slows down the simulation, it is recommended to always use FulInterirorAndExteriorWithReflections in order to, for example, correctly capture solar radiation that is reflected form an interior floor into an interior zone through an interior window.</p></li>
<li><p><cite>Shadow calculation frequency</cite> Shadow calculation frequency determines how often the shaded fractions are recalculated. 1 = Every Day (slower but very accurate). 20 = Every 20 Days (faster and reasonably accurate).</p></li>
<li><p><cite>Shading Calculation overlap</cite> This numeric field will allow you to increase the number of figures in shadow overlaps in the PolygonClipping method. Due to the shadowing algorithm, the number of shadows in a figure may grow quite large even with fairly reasonable-looking structures. Of course, the inclusion of more allowed figures will increase calculation time. Likewise, too few figures may not result in as accurate calculations as you desire.</p></li>
</ul>
<p><strong>Heat Balance Settings</strong></p>
<dl class="simple">
<dt>Time step per hour</dt><dd><p>While EnergyPlus reports simulation results at a frequency of up to one hour, the simulation itself can actually run at lower times steps. E.g. a time step of 4 per hour indicates as simulation time step of 15 minutes.</p>
</dd>
<dt>Algorithm</dt><dd><p>By default, EnergyPlus uses so-called <cite>Conduction Transfer Functions</cite> to calculate transient (thermal mass effect) heat flow between zones including time lag and dampening. A limitation of the method is that it only yields surface temperatures of construction assemblies. In order to better model thermal mass effects for thicker wall assemblies or for phase change materials, the <cite>Conduction Finite Difference</cite> method can also be chosen which divides a construction assembly  into slices and calculates temperatures at each time step at all of these points within a construction. <cite>Conduction  FiniteDifference</cite> takes longer to calculate but is considered to be more accurate.</p>
</dd>
<dt>Space Discretization</dt><dd><p>This field controls how the model determines spatial discretization or the count of nodes across each material layer in the construction. The model calculates the nominal distance associated with a node, ∆x, using ∆x = √ Cα∆t Where α is the thermal diffusivity of the material layer, in m2/s ∆t is the length of the timestep in seconds. C is a constant set by this field. The default is 3. Typical values are from 1 to 3. Lower values for this constant lead to more nodes and finer-grained space discretization.</p>
</dd>
<dt>Controls E+ Window Behavior</dt><dd><p>The user may select for the DOS window which executes EnergyPlus to be visible or not. The advantage of seeing the window is that it becomes apparent whether the simulation actually started successfully or not. For an annual calculation, the current simulation date is displayed and updated regularly, allowing the user to gage how long the calculation may take.</p>
</dd>
</dl>
</div>
</div>


           </div>
           
          </div>
          <footer>
    <div class="rst-footer-buttons" role="navigation" aria-label="footer navigation">
        <a href="thermalZoneSettings.html" class="btn btn-neutral float-right" title="Thermal Zone Settings" accesskey="n" rel="next">Next <span class="fa fa-arrow-circle-right" aria-hidden="true"></span></a>
        <a href="manageLibrary.html" class="btn btn-neutral float-left" title="Manage Library" accesskey="p" rel="prev"><span class="fa fa-arrow-circle-left" aria-hidden="true"></span> Previous</a>
    </div>

  <hr/>

  <div role="contentinfo">
    <p>
        &#169; Copyright 2020, Solemma LLC.

    </p>
  </div> 

</footer>
        </div>
      </div>

    </section>

  </div>
  

  <script type="text/javascript">
      jQuery(function () {
          SphinxRtdTheme.Navigation.enable(true);
      });
  </script>

  
  
    
   

</body>
</html>